# MedTech Device Regulatory Classifier

> **This is an educational/demonstration tool, not real regulatory or legal
> advice.** It is a portfolio project demonstrating a deterministic,
> auditable rules engine built against the real text of Regulation (EU)
> 2017/745. Always consult a notified body or regulatory professional for
> an actual device classification.

## What this is

A tool that takes information about a medical device and predicts its EU
MDR 2017/745 risk classification (Class I / Is / Im / Ir / IIa / IIb /
III), citing exactly which Annex VIII rule(s) triggered the result and
why.

**The classification logic is not an LLM guessing an answer.** It is
explicit, unit-tested Python code implementing Annex VIII Rules 1-22 and
the precedence logic that governs them, written directly against the
verbatim text of Regulation (EU) 2017/745 fetched from EUR-Lex (see
`docs/legal_sources/`). The only place free text is involved at all is
the extraction layer (Phase 2, below) that turns a description into
structured input - the classification decision itself is always this
deterministic engine, never an LLM, and never the extractor's own
judgement.

## Phase 1: the rules engine (done)

- `rules_engine/models.py` - the structured `DeviceAttributes` input
  model, `DeviceClass` / `RuleOutcome` / `ClassificationResult` types.
- `rules_engine/base.py` - jurisdiction-agnostic `ClassificationRule` and
  `ClassificationEngine` interfaces (the extension point a future UK
  MDR/UKCA engine would implement).
- `rules_engine/eu_mdr/rules.py` - Rules 1-22, each its own class citing
  the Annex VIII section it implements.
- `rules_engine/eu_mdr/engine.py` - evaluates all 22 rules and applies
  Annex VIII 3.5's "highest classification wins" precedence, plus the
  Article 52(7) Is/Im/Ir sub-qualifiers.

## Phase 2: free-text extraction (done)

- `extraction/base.py` - the `Extractor` interface and `ExtractionResult`
  (a `DeviceAttributes` plus a human-readable log of exactly which words
  triggered which field, and which fields it could not determine). Kept
  method-agnostic so a future LLM-based extractor could implement the
  same interface without the rules engine or CLI caring which produced
  its input.
- `extraction/keyword_extractor.py` - `KeywordExtractor`, the **default**
  extractor per the project brief (keyword/rule-based is the lead path,
  not a fallback for an LLM). Covers **56 of 65** `DeviceAttributes`
  fields (86%), each grounded in the exact Article 2 / Annex VIII
  provision it implements - not invented synonyms. The remaining 9 are
  left uncovered on purpose, in two honest categories: fields that
  describe a relationship to a *second* device this extractor has no
  knowledge of (e.g. `drives_or_influences_device_class`), and genuine
  "potentially hazardous" / technical-assessment judgement calls MDCG's
  own guidance says can't be reduced to a checklist (e.g.
  `is_ancillary_component`, `nanomaterial_internal_exposure_potential` -
  see `docs/CLARIFICATIONS_RULE_8.md` and `docs/CLARIFICATIONS_RULE_11.md`).
  See the module's own docstring for the itemised list.
- `cli.py --text "..."` - runs a description through the extractor, then
  the same engine as the structured-input path, printing both the
  matched signals (why it concluded what it did) and anything it could
  not determine.
- **Full transparency by default**: `cli.py`'s human-readable report
  shows the status of all 22 rules, not just the deciding one - a Class
  I result visibly means "we checked everything and only Rule 1's
  default applied," not a silent absence of information.
- **Clarifying questions, not just warnings, for genuine judgement
  calls**: when the extractor detects decision-support or monitoring
  *function* in software (or vital-parameter danger context) but can't
  determine severity from text alone, it never lets that fall into Rule
  11's "all other software" bucket by omission - it sets the
  conservative floor the detected function actually supports and asks
  the specific question (with each answer's consequence named) needed to
  finish the job. See `ExtractionResult.clarifying_questions`.
- Keyword lists are grounded directly in the regulation's own defining
  vocabulary rather than invented synonyms wherever a definition exists -
  e.g. Annex VIII 2.6 gives an exhaustive, exact list of named blood
  vessels for "central circulatory system" (not just "heart"), and 2.3
  defines "reusable surgical instrument" via the verbs "cutting,
  drilling, sawing, scratching, scraping, clamping, retracting,
  clipping," which are now literal signals, not just nouns like
  "scalpel."
- Real bugs found and fixed by this extractor's own test suite before
  commit (documented alongside their fixes in `tests/test_extraction.py`):
  an `\belectrical` regex that missed plain "electric"; a dental-filling
  case where `placed_in_teeth` alone had no effect because Rule 8's gate
  never fired; literal "active device" phrasing not being recognised at
  all (only indirect power-source words were); an automated *external*
  defibrillator (AED) falsely matching the *implantable* cardioverter
  defibrillator signal; and two negation bugs where "not liable to be
  absorbed" / "not systemically absorbed" matched their own positive
  signal because the negated phrase contains it as a substring.

## Phase 3: standards mapping (done)

- `standards_mapper/base.py` - the jurisdiction-agnostic `StandardsMapper`
  / `GSPRRequirementCheck` interfaces and the `GSPRRequirement` /
  `StandardApplicability` / `StandardsMappingResult` dataclasses,
  mirroring `rules_engine.base`'s pattern.
- `standards_mapper/eu_mdr/requirements.py` - 14 General Safety and
  Performance Requirement (GSPR) categories (risk management, quality
  management, clinical evaluation, labelling, biocompatibility,
  sterility, biological-origin materials, incorporated medicinal
  substances, software lifecycle, electrical/mechanical/EMC safety,
  radiation protection, active implantable devices, measuring function,
  energy/substance delivery), each its own class citing the exact Annex I
  point (or Article, for the two universal obligations Annex I itself
  doesn't create) it implements - grounded in the verbatim text fetched
  for this phase, see Regulatory grounding below.
- `standards_mapper/eu_mdr/mapper.py` - `EUMDRStandardsMapper`, which
  evaluates all 14 categories against a classified device. No precedence
  logic is needed here (unlike the classification engine) - GSPR
  categories are independent, so a device can trigger several at once.
- **Deliberately not a compliance checklist.** Article 8 of the
  Regulation gives a presumption of conformity to a manufacturer who
  follows a formally "harmonised standard" (a specific, dated,
  Official-Journal-published list this project has no verified live copy
  of) - but conformity can always be demonstrated by other means too. So
  every standard this module names is described as "commonly used to
  demonstrate conformity with" a GSPR, grounded in that standard's own
  well-known scope - never asserted to be the legally mandated choice or
  currently EU-harmonised. Standard designations are also given without
  an edition year on purpose, since editions are periodically revised and
  this module has no live link to check which is current. See
  `standards_mapper/base.py`'s module docstring for the full reasoning.
- **Full transparency by default**, same principle as Phase 1/2: every
  report shows all 14 GSPR categories that were checked, including the
  ones that don't apply and why - not just the applicable subset.
- **Honest, documented gaps**: three GSPR categories are not evaluated at
  all rather than guessed at, because `DeviceAttributes` has no field to
  check them against - the Annex XVI "no medical purpose" products list,
  CMR/endocrine-disruptor substance concentration limits, and devices
  intended specifically for lay/home use. See the module docstring in
  `standards_mapper/eu_mdr/requirements.py` for the full list and reasoning.
- `cli.py` runs the standards mapper automatically after classification,
  in both the human-readable report and `--json` output, for both input
  modes (structured JSON and `--text`) - no extra flag needed.

## Phase 4: Streamlit UI (done)

A two-page site - a homepage explaining what this is and why, then the
classifier tool itself - not a single dashboard screen.

- `ui/app.py` - the router (`streamlit run ui/app.py`): wires
  `st.navigation`/`st.Page` between the two pages and does nothing else.
  A **sibling front-end to `cli.py`**, not dependent on it - both sit on
  top of the same three core packages (`rules_engine`, `extraction`,
  `standards_mapper`) and know nothing about each other. The
  classification and standards-mapping logic is byte-for-byte identical
  to the CLI's.
- `ui/pages/home.py` - what this is, why it's built this way (the same
  four points as "Why this is different" below, as cards), how it works,
  and a risk-ladder preview - explainer content only, no classification
  logic.
- `ui/pages/classify.py` - the tool itself: input in a bordered
  container in the main content area, audit-trail output below it -
  input originally lived in the sidebar, but a multi-line description,
  a file uploader, and a JSON blob all genuinely need more than the
  ~300px a sidebar column gives them. The sidebar is left for
  navigation and the secondary "About this tool" note. Same two input
  modes as the CLI (free text, which runs the keyword extractor first,
  or structured JSON, which bypasses extraction), each with a "try an
  example" dropdown - the free-text set doubles as a demo of the
  extractor's most distinctive documented behaviour (the Rule 6/8
  routing fixes from Phase 2, and the clarifying-questions design for
  software severity).
- `ui/render.py` - the display helpers `classify.py` calls, each a pure
  function of one core dataclass (`ClassificationResult` /
  `ExtractionResult` / `StandardsMappingResult`).
- `ui/style.py` - the dark, clinical theme's custom CSS (hero banner,
  feature cards, step markers) layered on top of `.streamlit/config.toml`'s
  `base="dark"` default. Deliberately does **not** branch on a
  `prefers-color-scheme` media query - that reflects the OS/browser's
  preference, not Streamlit's own active theme, and verifying this UI
  live caught the two disagreeing in practice (a browser reporting no
  dark preference still correctly renders Streamlit's own dark chrome,
  which made an earlier light-mode CSS fallback here render wrong by
  default, not just in some rare edge case). See the module docstring for
  the full reasoning; native components (`st.badge`, `st.metric`,
  `st.dataframe`) re-theme correctly regardless.
- `ui/examples.py` and `ui/file_extraction.py` are both kept free of any
  Streamlit import on purpose: `ui/pages/*.py` are real Streamlit
  scripts, and importing one directly (rather than running it via
  `streamlit run` or `AppTest`) executes its interactive flow outside a
  real session and crashes - a real bug this project's own test suite
  caught early (see `tests/test_ui.py`'s module docstring).
- **Document and image upload, alongside typing**: `ui/file_extraction.py`
  pulls text out of an uploaded PDF (`pypdf`), DOCX (`python-docx`, including
  table cells), or plain text file, or **OCRs an image** (`pytesseract`/
  Tesseract) - a technical drawing's dimension callouts, material labels,
  or part numbers. Extracted text is shown for review before the user
  opts to add it to the same description box typing uses; the
  classification pipeline never knows or cares which source the text
  came from.
- **OCR only for images, deliberately - not a vision model.** Asked
  directly rather than assumed: reading a bare photo's shape or
  appearance would mean routing it through a vision model's own
  judgement, which conflicts with this project's whole premise ("not an
  LLM guessing tool") and would need an API key and a per-use cost this
  project doesn't otherwise have anywhere. OCR only reads text actually
  printed in the image - honestly, a photo with no visible text yields
  nothing, rather than a hallucinated guess. See
  `ui/file_extraction.py`'s module docstring.
- **Same full-transparency principle**, adapted to a browser instead of
  a scrolling terminal: a compact table of all 22 rules / all 14 GSPR
  categories by default, full rationale and citations one click away in
  an expander rather than one long unbroken dump of text.
- **Risk-ladder color coding** via Streamlit's native `st.badge`
  (green -> yellow -> orange -> red for Class I -> IIa -> IIb -> III) -
  built on native, theme-aware components rather than custom CSS for
  this specific piece, so it re-themes correctly regardless of the point
  above.
- **Defensive by design for a public-facing demo**: invalid JSON,
  unknown `DeviceAttributes` fields, undetermined classifications, a
  corrupt or textless upload, and OCR being unavailable in the current
  environment all show a plain-language message, never a raw traceback -
  checked directly in `tests/test_ui.py`, including cases that force
  failures via mocking to confirm the defensive nets actually work, not
  just that they exist.
- **A real frontend bug the test suite couldn't catch, found by actually
  running it**: `st.navigation(position="top")` looked right and passed
  every automated test, but rendered zero working navigation in a real
  browser - Streamlit's own top-nav overflow logic collapsed both pages
  into a permanently hidden, non-interactive "1 more" button with nothing
  behind it. `AppTest` simulates the Python-side script, not real
  frontend rendering, so this was invisible to the test suite; only
  driving the live app and inspecting the actual DOM surfaced it. Fixed
  by switching to `position="sidebar"`, Streamlit's original and far
  more battle-tested nav placement.
- **Visual direction**: the project's own dark base restyled with IBM
  Carbon's structural discipline rather than Carbon's actual light
  canvas - one blue accent (`#4589FF`), square corners everywhere
  (including the native primary button, via a verified
  `[data-testid="stBaseButton-primary"]` override), hairline borders
  instead of shadows. Chosen after building a real side-by-side
  comparison artifact from IBM's actual published design tokens rather
  than guessing at "looks IBM-ish."
- **Scroll-reveal, a live progress bar, and count-up stats on the
  homepage** - deliberately homepage-only; `ui/pages/classify.py` calls
  the same helper only for the progress bar, never for reveal/count-up,
  since gating a device's actual classification behind scroll position
  would be bad UX for a tool, however nice it looks on marketing
  content. Real `<script>` tags injected via `st.markdown` are silently
  stripped by Streamlit (verified directly, not assumed) - the reliable
  mechanism is `st.components.v1.html()`, which runs in an iframe
  Streamlit serves same-origin, confirmed live that it can reach
  `window.parent.document` and drive the real page.
- **Two more real bugs found by driving the live app, not by trusting
  that verified-correct CSS meant verified-correct behaviour**: the
  progress bar read `window.scrollY`, but Streamlit doesn't scroll the
  window - the actual scrollable element is `[data-testid="stMain"]`
  (confirmed by watching `scrollY` stay 0 while the page visibly
  scrolled). And the count-up animation depended entirely on
  `requestAnimationFrame`, which - like `IntersectionObserver` - turns
  out to be paint-tied: verified live, via `document.hidden`, a
  browsing context that isn't actively compositing frames, that its
  callback can simply never fire, which would have left every stat
  frozen at 0 rather than just unanimated. Both effects now carry a
  `setTimeout`-based fallback that reaches the correct end state
  regardless of whether the animated version ever gets to run - a
  missed animation is a trivial cosmetic loss, a permanently wrong
  number or an invisible section is not. The reveal effect has a third,
  fully CSS-only backstop (a delayed `@keyframes` fallback) for the case
  where the injected script doesn't run at all.
- Tested with Streamlit's own `streamlit.testing.v1.AppTest` harness
  (runs the real page script in a simulated session, no browser needed)
  for logic, wiring, and exactly what markup got injected (AppTest can
  confirm the right `data-count-to` values and section ids exist; it
  can't render CSS transitions or fire real paint-dependent browser
  APIs, which is precisely the class of bug the live-browser pass above
  caught that it couldn't) - 100% statement coverage across
  `ui/app.py`, `ui/render.py`, `ui/examples.py`, `ui/style.py`,
  `ui/file_extraction.py`, and `ui/pages/`, including real (not mocked)
  OCR tests against Tesseract. 353 tests total.

**Run locally:**

```bash
pip install -e ".[ui]"
streamlit run ui/app.py
```

Image upload needs the Tesseract OCR binary installed separately (the
Python package `pytesseract` is just a wrapper around it) - e.g.
`winget install tesseract-ocr.tesseract` on Windows, `brew install
tesseract` on macOS, `apt install tesseract-ocr` on Debian/Ubuntu.
Everything else works with no extra setup; if Tesseract isn't found,
image upload degrades to a clear in-app message rather than crashing.

**Deploy:** point [Streamlit Community Cloud](https://streamlit.io/cloud)
(free) at this repo with main file path `ui/app.py` - `requirements.txt`
and `packages.txt` (the Tesseract system dependency) at the repo root
are both picked up with no further config. `.streamlit/config.toml` sets
the dark default theme.

## Phase 5: public API, LLM extraction and a browser copy (done)

Live demo: the "MDR classifier" section of
<https://samlukaitis.github.io/portfolio/#mdr>, backed by an API on Railway.

- `api/main.py` - FastAPI service. `POST /classify` takes a free-text
  description (and optionally one image); `POST /classify/attributes`
  takes structured attributes and never touches an LLM.
- `api/llm_extractor.py` - `LLMExtractor`, a second implementation of the
  `Extractor` interface, backed by the Claude API. **The model only fills
  in `DeviceAttributes`.** Its output is constrained by a JSON schema
  generated from the dataclass, which has no field for a class, and any
  value outside the known enums falls back to the default. The class is
  then computed by the same rules engine as every other path
  (`tests/test_api.py::test_llm_output_cannot_inject_a_class`).
- **Never fails because the LLM is off.** With no API key, a spent cap,
  a used-up quota or an API error, the request falls back to the keyword
  extractor and the response says which extractor was used and why.
- `api/limits.py` - protection for a public endpoint: per-IP sliding
  window rate limits (8/minute, 120/day), a separate LLM quota per IP
  and globally, hard daily and monthly USD caps on LLM spend computed
  from reported token usage (worst-case cost is reserved before each
  call, so concurrent requests cannot overshoot), a 2,000-character
  description limit, a request-size limit, image type and size checks,
  and CORS restricted to the portfolio origin. The key is read from the
  environment only.
- `web/mdr-engine.js` - a JavaScript port of the rules engine, standards
  mapper, pathway and class-driver analysis, so the demo works with no
  server at all. `tests/test_js_parity.py` runs it under Node against
  6,000 random devices and requires output identical to the Python
  engine, including every rule's deciding clause and the pathway text.

Deploy: `railway up` with `RAILWAY_DOCKERFILE_PATH=api/Dockerfile`. Set
`ANTHROPIC_API_KEY` on the service to turn on LLM extraction; see the
docstring in `api/main.py` for the other variables (`LLM_MODEL`,
`LLM_DAILY_CAP_USD`, `LLM_MONTHLY_CAP_USD`, `ALLOWED_ORIGINS`, ...).

Run locally:

```bash
pip install -r api/requirements.txt
uvicorn api.main:app --reload
```

## Phase 6: depth (done)

- **Clause-level audit trail.** Every `RuleOutcome` now carries
  `matched_clauses`: the wording of the specific clause(s) of the rule
  that produced its class ("is a total or partial joint replacement"),
  not only the rule number.
- **Two corrections found by re-reading the rule text.** Rule 15 says
  "implantable or long term invasive devices"; the engine had only
  counted *surgically* invasive ones, so an intrauterine device came out
  IIb instead of III. Rule 13 ("all other active devices") now applies
  to any active device that Rules 9-12 leave unclassified, instead of
  relying on the extractor to pick an "other" bucket.
- `regulatory_pathway/` - what the class triggers under the MDR: the
  Article 52 conformity assessment route, notified body involvement
  (including the limited Is/Im/Ir case), clinical investigation and
  Article 54 expert panel triggers, SSCP, implant card, PSUR or PMS
  report frequency, and the Annex IX consultations for medicinal
  substances and tissues. Summaries are paraphrases with article-level
  citations, not verbatim text like the rules.
- `rules_engine/sensitivity.py` - class drivers: the device is
  re-classified with each stated attribute removed in turn, to show
  which facts the class depends on.

396 tests in total across the engine, extractors, standards mapper,
pathway, API, browser parity and UI.

## Regulatory grounding

Every rule was written against text fetched directly from primary and
official sources, saved verbatim in `docs/legal_sources/` - never
reconstructed from memory:

**EUR-Lex (the regulation itself, CELEX:32017R0745)**, retrieved
2026-08-02:
- `annex_viii_classification_rules.txt` - the full Annex VIII text
  (Chapter I definitions, Chapter II implementing rules including the
  3.5 precedence principle, Chapter III Rules 1-22).
- `article_2_definitions_extract.txt` - the Article 2 definitions
  ("active device", "implantable device", "invasive device", etc.) the
  rules' gating logic depends on.
- `article_51_and_52_7_classification_and_subqualifiers.txt` - the legal
  basis for classification itself (Article 51) and the informal
  Is/Im/Ir sub-qualifiers (Article 52(7)).
- `annex_i_general_safety_performance_requirements.txt` - the full text
  of Annex I (all 23 numbered GSPR points, Chapters I-III), retrieved
  2026-08-10 for Phase 3. EUR-Lex was blocking the automated fetcher that
  day, so this one was retrieved via a live browser session against the
  same EUR-Lex page instead - noted directly in the file.
- `article_61_clinical_evaluation_extract.txt` and
  `article_10_9_quality_management_system_extract.txt` - short extracts
  of the two universal manufacturer obligations (clinical evaluation,
  quality management system) that Phase 3's standards mapper cites but
  that live in the Articles rather than Annex I, also retrieved 2026-08-10.

**MDCG 2021-24 Rev.1** (official guidance interpreting the above,
published by the Medical Device Coordination Group), retrieved
2026-08-04: `mdcg_2021-24_rule_*.txt` - worked examples and precedence
clarifications for every one of the 22 rules, used both to verify the
four originally-flagged ambiguous rules and to fill ground-truth test
coverage for the rest. See **[docs/CLARIFICATIONS.md](docs/CLARIFICATIONS.md)**
for the full verification writeup, including a documented correction
where an earlier unverified pass cited a nonexistent source before this
process was tightened up.

## Precedence logic

Annex VIII Chapter II, point 3.5:

> "If several rules, or if, within the same rule, several sub-rules,
> apply to the same device based on the device's intended purpose, the
> strictest rule and sub-rule resulting in the higher classification
> shall apply."

This is implemented at two levels:

1. **Within a rule** - each rule class evaluates every clause of its
   own text and returns the highest class among whichever clauses
   matched (see `_evaluate_with_base` / `_evaluate_candidates` in
   `rules_engine/eu_mdr/rules.py`).
2. **Across rules** - `EUMDRClassificationEngine.classify()` evaluates
   all 22 rules and takes the highest class among every rule that
   applied.

The **Is / Im / Ir** qualifiers are a separate concern: Article 52(7),
not Annex VIII, so they never affect which base class (I/IIa/IIb/III) is
chosen - they are only computed and attached when the final class is I.

## Rules flagged as genuine judgement calls

The brief for this project explicitly asked not to force false
confidence where the regulation's text does not resolve a question
mechanically. Four rules (4, 8, 11, 18) were originally flagged this way
from the raw EUR-Lex text alone. Each was then checked against actual
MDCG guidance (fetched, extracted, and cited with page numbers - see
**[docs/CLARIFICATIONS.md](docs/CLARIFICATIONS.md)** for the full
verification writeup and methodology):

- **Rule 4** (wound contact) - **resolved**. Official guidance confirms
  this engine's "highest class wins" precedence is correct, not an
  interpretive choice; the `ambiguous` flag was removed.
- **Rule 8**'s "ancillary component" carve-out - **partially resolved**.
  Real named examples exist (pedicle screws, spinal fixation hooks), but
  guidance is explicit that there's no blanket rule - still flagged.
- **Rule 11** (software) severity tiering - **partially resolved**.
  Confirmed genuinely context-dependent (the same function can be a
  different class in ICU vs. home use) with real worked examples; still
  flagged. Also surfaced a separate implementation gap - Annex VIII 3.3
  ("software driving a device inherits its class") wasn't implemented -
  which has since been fixed (`DeviceAttributes.drives_or_influences_device_class`).
- **Rule 18**'s animal-tissue/intact-skin carve-out - **fully resolved**.
  The original "regulation doesn't say what class applies" assumption
  was simply wrong; guidance gives a direct answer (Class I via Rule 1).
  This was the largest correction of the four.

A fifth case is documented but not flagged as ambiguous because it's a
modelling choice rather than a legal one: `tests/test_known_devices.py`
includes a worked example (ECG electrodes) showing a case where this
engine's strict literal reading of Annex VIII diverges from a commonly
published industry classification figure, and explains why.

All 22 Annex VIII rules now have real, MDCG-sourced ground-truth test
cases, and `rules_engine/eu_mdr/rules.py`, `extraction/keyword_extractor.py`,
`standards_mapper/eu_mdr/` (requirements + mapper), and `ui/` all sit at
100% statement coverage (353 tests total) - see `docs/legal_sources/` for
the retrieved source excerpts behind every citation in this codebase.

## Usage

```bash
pip install -e ".[dev]"    # pytest, coverage
pip install -e ".[ui]"     # streamlit, for the Phase 4 UI below

# Structured input (Phase 1) - bypasses extraction entirely
python cli.py examples/hip_implant.json
python cli.py examples/hypodermic_syringe.json --json
echo '{"invasiveness": "non_invasive"}' | python cli.py

# Free text (Phase 2) - runs the default keyword extractor first
python cli.py --text "A sterile, single-use hypodermic syringe used to inject medicinal products under the skin."
python cli.py --text "A titanium hip replacement implant intended for permanent placement." --json

# Both commands above also print a Phase 3 standards mapping section
# automatically (which GSPR categories apply, and the standard(s)
# commonly used to demonstrate conformity with each) - no extra flag.

# Phase 4 - the same engine, in a browser
streamlit run ui/app.py

# Run the tests
python -m pytest tests/ -v
```

See `rules_engine/models.py` for the full `DeviceAttributes` field
reference - every field is documented with the Annex VIII rule(s) it
feeds. See `extraction/keyword_extractor.py`'s module docstring for
exactly which of those fields the default extractor attempts to infer
from text, and which it deliberately does not.

## Project layout

```
rules_engine/
  models.py           DeviceAttributes, DeviceClass, RuleOutcome, etc.
  base.py             ClassificationRule / ClassificationEngine interfaces
  eu_mdr/
    rules.py          Rules 1-22
    engine.py          EUMDRClassificationEngine (precedence + qualifiers)
extraction/
  base.py             Extractor interface, ExtractionResult
  keyword_extractor.py  KeywordExtractor - default free-text extractor
standards_mapper/
  base.py             StandardsMapper / GSPRRequirementCheck interfaces
  eu_mdr/
    requirements.py    14 GSPR requirement categories
    mapper.py           EUMDRStandardsMapper
ui/
  app.py               Router (streamlit run ui/app.py) - st.navigation only
  pages/
    home.py             Homepage: what/why/how, no classification logic
    classify.py          The tool itself - input, then full audit-trail output
  render.py            Display helpers classify.py calls
  style.py              Dark theme CSS injected into every page
  examples.py          Curated demo data (no Streamlit import - see Phase 4 above)
  file_extraction.py   PDF/DOCX/TXT text extraction + image OCR (also no Streamlit import)
cli.py                 CLI harness (structured JSON or --text)
examples/               Sample DeviceAttributes JSON files
tests/                  353 unit tests
docs/legal_sources/     Verbatim EUR-Lex + MDCG source text this was built against
requirements.txt        Python deps for Streamlit Community Cloud's zero-config deploy
packages.txt            System (apt) deps for the same - just tesseract-ocr
.streamlit/config.toml  UI theme
```
